within Multizone_Commercial_Hydronic.SubSystems.VentilationSystem.Components;
model AHU_baseline

  extends
    Multizone_Commercial_Hydronic.SubSystems.VentilationSystem.Components.Dependencies.PartialAHU;

  Buildings.Fluid.FixedResistances.Junction                   spl(
    dp_nominal={0,0,0},
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    tau=tau,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Entering,
    portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Leaving,
    m_flow_nominal={mFlowAirSup_nominal,mFlowAirSup_nominal,mFlowAirSup_nominal},
    redeclare package Medium = MediumAir,
    portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Leaving)
    annotation (Placement(transformation(extent={{26,-54},{14,-66}})));

  IDEAS.Fluid.Actuators.Valves.Simplified.ThreeWayValveMotor  threeWayValveMotor(
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    m_flow_nominal=mFlowAirSup_nominal,
    redeclare package Medium = MediumAir)
                                        annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=0,
        origin={-20,-60})));
  IBPSA.Fluid.HeatExchangers.ConstantEffectiveness
                                       cooCoi(
    allowFlowReversal1=false,
    allowFlowReversal2=false,
    from_dp2=false,
    dp2_nominal=0,
    redeclare package Medium1 = MediumAir,
    redeclare package Medium2 = MediumCooCoi,
    m1_flow_nominal=mFlowAirSup_nominal,
    m2_flow_nominal=mFlowWatCooCoi_nominal,
    dp1_nominal=0,
    eps=0.85)
    "Cooling coil"
    annotation (Placement(transformation(extent={{-50,-76},{-70,-56}})));
  IBPSA.Fluid.HeatExchangers.DryCoilEffectivenessNTU
                                       heaCoi(
    m2_flow_nominal=mFlowAirSup_nominal,
    redeclare package Medium2 = MediumAir,
    m1_flow_nominal=mFlowWatHeaCoi_nominal,
    allowFlowReversal1=false,
    allowFlowReversal2=false,
    dp2_nominal=620,
    dp1_nominal=0,
    redeclare package Medium1 = MediumHeaCoi,
    configuration=IBPSA.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    Q_flow_nominal=QHeaCoi_nominal,
    T_a2_nominal=THeaCoiAirSup_nominal,
    T_a1_nominal=THeaCoiWatSup_nominal)
    annotation (Placement(transformation(extent={{50,-56},{70,-76}})));
  IDEAS.Fluid.Sensors.TemperatureTwoPort senTemSup(
    allowFlowReversal=false,
    m_flow_nominal=10,
    tau=0,
    redeclare package Medium = MediumAir) annotation (Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=180,
        origin={-84,-60})));
  IDEAS.Fluid.Sensors.TemperatureTwoPort senTemHea(
    allowFlowReversal=false,
    m_flow_nominal=10,
    tau=0,
    redeclare package Medium = MediumAir) annotation (Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=180,
        origin={38,-60})));
  IDEAS.Fluid.Sensors.TemperatureTwoPort senTemRecMix(
    allowFlowReversal=false,
    m_flow_nominal=10,
    tau=0,
    redeclare package Medium = MediumAir)
    "Temperature sensor after heat recovery unit, mixed" annotation (Placement(
        transformation(
        extent={{-6,-6},{6,6}},
        rotation=180,
        origin={-40,-60})));
  Modelica.Blocks.Interfaces.RealOutput TOutHea annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=270,
        origin={20,-110})));
  Modelica.Blocks.Interfaces.RealOutput TOutCoo annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=270,
        origin={-96,-110})));
  IBPSA.Fluid.HeatExchangers.ConstantEffectiveness
                                hexUA(
    redeclare package Medium2 = MediumAir,
    allowFlowReversal1=false,
    allowFlowReversal2=false,
    from_dp2=false,
    redeclare package Medium1 = MediumAir,
    m1_flow_nominal=mFlowAirSup_nominal,
    dp2_nominal=0,
    m2_flow_nominal=mFlowAirRet_nominal,
    dp1_nominal=277,
    from_dp1=false,
    eps=0.7)   "Heat recovery wheel"
    annotation (Placement(transformation(extent={{-10,0},{10,20}})));
  Controllers.EnergyKPIBus energyKPIBus annotation (Placement(transformation(
          extent={{80,-8},{120,32}}), iconTransformation(extent={{-110,8},{-90,
            28}})));
  Modelica.Blocks.Sources.RealExpression realExpression2(y=if hexUA.Q2_flow > 0
         then hexUA.Q2_flow else 0)
    annotation (Placement(transformation(extent={{32,32},{46,48}})));
  Modelica.Blocks.Math.Gain gain(k=1/1000) "W to kW"
    annotation (Placement(transformation(extent={{56,36},{64,44}})));
  Modelica.Blocks.Continuous.Integrator integrator(k=1/3600)
    annotation (Placement(transformation(extent={{74,36},{82,44}})));
  Modelica.Blocks.Sources.RealExpression realExpression1(y=if hexUA.Q2_flow < 0
         then hexUA.Q2_flow else 0)
    annotation (Placement(transformation(extent={{32,16},{46,32}})));
  Modelica.Blocks.Math.Gain gain1(k=1/1000) "W to kW"
    annotation (Placement(transformation(extent={{56,20},{64,28}})));
  Modelica.Blocks.Continuous.Integrator integrator1(k=1/3600)
    annotation (Placement(transformation(extent={{74,20},{82,28}})));
  Modelica.Blocks.Math.Gain gain2(k=1/1000) "W to kW"
    annotation (Placement(transformation(extent={{56,-20},{64,-12}})));
  Modelica.Blocks.Math.Gain gain3(k=1/1000) "W to kW"
    annotation (Placement(transformation(extent={{56,-4},{64,4}})));
  Modelica.Blocks.Continuous.Integrator integrator2(k=1/3600)
    annotation (Placement(transformation(extent={{74,-4},{82,4}})));
  Modelica.Blocks.Continuous.Integrator integrator3(k=1/3600)
    annotation (Placement(transformation(extent={{74,-20},{82,-12}})));
  Modelica.Blocks.Sources.RealExpression realExpression3(y=cooCoi.Q2_flow)
    annotation (Placement(transformation(extent={{32,-8},{46,8}})));
  Modelica.Blocks.Sources.RealExpression realExpression4(y=heaCoi.Q2_flow)
    annotation (Placement(transformation(extent={{32,-24},{46,-8}})));
equation
  heatPort.T=273.15;

  connect(threeWayValveMotor.port_1, spl.port_2)
    annotation (Line(points={{-10,-60},{14,-60}}, color={0,127,255}));
  connect(heaCoi.port_a2, port_a2) annotation (Line(points={{70,-60},{86,-60},{
          86,-60},{100,-60}}, color={0,127,255}));
  connect(heaCoi.port_b1, portHeaCoi_b1)
    annotation (Line(points={{70,-72},{80,-72},{80,-100}}, color={0,127,255}));
  connect(heaCoi.port_a1, portHeaCoi_a1)
    annotation (Line(points={{50,-72},{40,-72},{40,-100}}, color={0,127,255}));
  connect(senTemSup.port_b, port_b2)
    annotation (Line(points={{-90,-60},{-100,-60}}, color={0,127,255}));
  connect(senTemHea.port_b, spl.port_1)
    annotation (Line(points={{32,-60},{26,-60}}, color={0,127,255}));
  connect(senTemHea.port_a, heaCoi.port_b2)
    annotation (Line(points={{44,-60},{50,-60}}, color={0,127,255}));
  connect(senTemRecMix.port_a, threeWayValveMotor.port_2)
    annotation (Line(points={{-34,-60},{-30,-60}}, color={0,127,255}));
  connect(senTemHea.T, TOutHea) annotation (Line(points={{38,-66.6},{38,-80},{
          20,-80},{20,-110}}, color={0,0,127}));
  connect(senTemSup.T, TOutCoo) annotation (Line(points={{-84,-66.6},{-84,-74},
          {-96,-74},{-96,-110}}, color={0,0,127}));
  connect(hexUA.port_b1, port_b1)
    annotation (Line(points={{10,16},{10,60},{100,60}}, color={0,127,255}));
  connect(hexUA.port_a1, port_a1)
    annotation (Line(points={{-10,16},{-10,60},{-100,60}}, color={0,127,255}));
  connect(hexUA.port_b2, threeWayValveMotor.port_3)
    annotation (Line(points={{-10,4},{-20,4},{-20,-50}}, color={0,127,255}));
  connect(spl.port_3, hexUA.port_a2)
    annotation (Line(points={{20,-54},{20,4},{10,4}}, color={0,127,255}));
  connect(threeWayValveMotor.ctrl, signalBus.TW_bypass) annotation (Line(points=
         {{-20,-70.8},{-20,-80},{-34,-80},{-34,80},{-80,80},{-80,100}}, color={
          0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-3,-6},{-3,-6}},
      horizontalAlignment=TextAlignment.Right));
  connect(realExpression2.y, gain.u)
    annotation (Line(points={{46.7,40},{55.2,40}}, color={0,0,127}));
  connect(gain.y, integrator.u)
    annotation (Line(points={{64.4,40},{73.2,40}}, color={0,0,127}));
  connect(integrator.y, energyKPIBus.Q_TW_heating) annotation (Line(points={{
          82.4,40},{100.1,40},{100.1,12.1}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(gain.y, energyKPIBus.dotQ_TW_heating) annotation (Line(points={{64.4,
          40},{68,40},{68,12.1},{100.1,12.1}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(realExpression1.y, gain1.u)
    annotation (Line(points={{46.7,24},{55.2,24}}, color={0,0,127}));
  connect(gain1.y, integrator1.u)
    annotation (Line(points={{64.4,24},{73.2,24}}, color={0,0,127}));
  connect(integrator1.y, energyKPIBus.Q_TW_cooling) annotation (Line(points={{
          82.4,24},{92,24},{92,12.1},{100.1,12.1}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(gain1.y, energyKPIBus.dotQ_TW_cooling) annotation (Line(points={{64.4,
          24},{68,24},{68,12.1},{100.1,12.1}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(gain3.y, integrator2.u) annotation (Line(points={{64.4,0},{69.2,0},{
          69.2,0},{73.2,0}}, color={0,0,127}));
  connect(gain2.y, integrator3.u)
    annotation (Line(points={{64.4,-16},{73.2,-16}}, color={0,0,127}));
  connect(realExpression3.y, gain3.u)
    annotation (Line(points={{46.7,0},{55.2,0}}, color={0,0,127}));
  connect(realExpression4.y, gain2.u)
    annotation (Line(points={{46.7,-16},{55.2,-16}}, color={0,0,127}));
  connect(gain3.y, energyKPIBus.dotQ_AHUcooCoi) annotation (Line(points={{64.4,
          0},{68,0},{68,8},{100.1,8},{100.1,12.1}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(integrator2.y, energyKPIBus.Q_AHUcooCoi) annotation (Line(points={{
          82.4,0},{100.1,0},{100.1,12.1}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(integrator3.y, energyKPIBus.Q_AHUheaCoi) annotation (Line(points={{
          82.4,-16},{100.1,-16},{100.1,12.1}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(gain2.y, energyKPIBus.dotQ_AHUheaCoi) annotation (Line(points={{64.4,
          -16},{68,-16},{68,-8},{100.1,-8},{100.1,12.1}}, color={0,0,127}),
      Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(portCooCoi_a1, cooCoi.port_a2) annotation (Line(points={{-80,-100},{
          -80,-72},{-70,-72}}, color={0,127,255}));
  connect(portCooCoi_b1, cooCoi.port_b2) annotation (Line(points={{-40,-100},{
          -42,-100},{-42,-72},{-50,-72}}, color={0,127,255}));
  connect(senTemSup.port_a, cooCoi.port_b1)
    annotation (Line(points={{-78,-60},{-70,-60}}, color={0,127,255}));
  connect(cooCoi.port_a1, senTemRecMix.port_b)
    annotation (Line(points={{-50,-60},{-46,-60}}, color={0,127,255}));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}})),           Icon(coordinateSystem(
          preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
        Rectangle(
          heaSys.e005.port_a2.extent),
        Polygon(
          heaSys.e005.port_a2.points),
        Line(
          heaSys.e005.port_a2.points),
        Line(
          heaSys.e005.port_a2.points),
        Rectangle(
          heaSys.e005.port_a2.extent),
        Rectangle(
          heaSys.e005.port_a2.extent),
        Text(
          heaSys.e005.port_a2.extent),
        Text(
          heaSys.e005.port_a2.extent),
        Line(
          heaSys.e005.port_a2.points),
        Text(
          heaSys.e005.port_a2.extent),
        Text(
          heaSys.e005.port_a2.extent),
        Text(
          heaSys.e005.port_a2.extent)}),
              Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end AHU_baseline;
